# โปรแกรมคำนวณสายไฟ No.1

เครื่องคำนวณสายไฟฟ้าแบบเว็บ สถิต ภาษาไทย สำหรับออกแบบเบื้องต้นตามมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย **วสท. 022001-22** (EIT 2564), IEC 60364, IEC 60502, IEC 60228 และ EIT 022013 (ระบบโซลาร์)

โดย [Electrical Engineer No.1](https://www.facebook.com/ElectricalEngineerNo.1)

ผลบนหน้าเว็บใช้สูตรเดียวกับสมุดงาน `โปรแกรมคำนวณสายไฟ No.1` ช่องสีเหลืองคือข้อมูลนำเข้า ผลลัพธ์อัปเดตทันทีเมื่อแก้ตัวเลขหรือเลือกจากรายการ และมีป้าย **ผ่าน PASS / ไม่ผ่าน FAIL**

> ผลคำนวณใช้ประกอบการออกแบบเบื้องต้นเท่านั้น ผู้ออกแบบต้องตรวจสอบกับมาตรฐาน ข้อมูลผู้ผลิต และวิศวกรผู้ได้รับใบอนุญาตต้องตรวจก่อนนำไปใช้จริง

## ฟังก์ชัน

1. พิกัดกระแส LV — โหมดย้อนกลับ จากขนาดสายหา Iz หลัง Ca และ Cg
2. ขนาดสาย 1 เฟส
3. ขนาดสาย 3 เฟส
4. วงจรมอเตอร์ — FLC จากตาราง × ตัวคูณ DOL 1.25 หรือ Star-Delta 0.91
5. สายเมนหม้อแปลง — Ib = kVA × 1000 / (√3 × V)
6. สายแรงดัน MV พร้อมอ้างอิงตาราง 5-38 duct bank
7. แรงดันตกตลอดเส้นทาง สูงสุด 5 ช่วง (ตาราง ฐ และสูตร R, X)
8. ท่อร้อยสาย ตามเกณฑ์ตาราง 5-3
9. รางเดินสาย เกณฑ์บรรจุไม่เกิน 20%
10. รางเคเบิลกลุ่มที่ 7 แบบชั้นเดียว
11. สายดิน PE ตามตาราง 4-1 / IEC 60364-5-54 Table 54.2
12. ตู้ MDB เลือก AT/AF
13. กระแสลัดวงจรที่ตู้ MDB
14. กระแสลัดวงจรที่ตู้ DB (ใช้ระยะในตารางที่สั้นกว่าอย่างอนุรักษ์นิยม)
15. ปรับปรุงเพาเวอร์แฟกเตอร์ Qc = P (tan φ1 − tan φ2)
16. โซลาร์ On-grid ตาม EIT 022013 ภาคผนวก ฌ
17. โซลาร์ Off-grid
18. ขนาดกล่องไฟฟ้า ตาราง 6.4 รวมการนับจุดต่อ สายผ่าน และลูปแยกได้
19. สายอากาศอะลูมิเนียม จากตารางแดดจัด อากาศนิ่ง 40°C
20. กล่องดึงสาย ดึงตรง 8 เท่า และดึงมุมหรือดึงกลับ 6 เท่าบวกท่อที่เหลือ

หน้าขนาดสาย 1 เฟส, 3 เฟส และสายเมนหม้อแปลงเลือกชุดสายได้ และกำหนดนิวทรัล 100% หรือ 50% ได้ รวมทั้งเลือกเบรกเกอร์ก่อนได้ หน้าโซลาร์ On-grid รับค่าไฟรายเดือนและขนาดสาย AC ในผลเดียวกัน

หน้าแรกมีช่องค้นหา แต่ละเครื่องคิดเลขเปิดด้วยลิงก์ `#1` ถึง `#20` เช่น `#3` คือขนาดสาย 3 เฟส

ค่าโดยประมาณที่ต้องตรวจ (ค่า X, R70/R90 ที่คำนวณจาก IEC 60228, ตารางสายดินสำรอง, ข้อจำกัดของ THW-A) แสดงเป็นโน้ตในหน้าที่ใช้ค่านั้น และรวบรวมไว้ที่หน้า [ตรวจสอบค่า](#notes)

หลังจากเปิดเว็บครั้งแรก เซอร์วิสเวิร์กเกอร์จะเก็บไฟล์ไว้ใช้แบบออฟไลน์ได้เมื่อไม่มีเครือข่าย

## ของเดิมในรีโพซิทอรี

รีโพนี้เดิมมีหน้า **ElecCalc Pro** (กฎของโอห์ม, กำลังไฟฟ้า, วงจร RLC, แปลงหน่วย และสูตรทั่วไป) เป็นไฟล์ `index.html` ไฟล์เดียว คนละชุดกับเครื่องคำนวณตามมาตรฐาน 18 ฟังก์ชัน จึงไม่ได้เขียนทับ

- เครื่องคำนวณมาตรฐานชุดใหม่อยู่ที่รากของไซต์
- ElecCalc Pro ย้ายไปที่ [`eleccalc/`](eleccalc/) และมีลิงก์กลับมาที่หน้านี้

## ตัวอย่างที่ใช้ตรวจกับสมุดงาน

| กรณี | ผลที่ต้องได้ |
| --- | --- |
| 3 เฟส 30 kW PF 0.85 ยาว 80 m สาย CV/XLPE G2 35°C | Ib 50.94 A, In 63 A, 16 mm², VD 2.55% ผ่าน |
| 1 เฟส 5 kW 230 V PF 0.9 ยาว 40 m สาย IEC 01 G2 | Ib 24.15 A, In 25 A, 10 mm² |
| มอเตอร์ 15 kW DOL สาย NYY หลายแกน G3 | Ib 35 A, In 40 A, NYY 6 mm² |
| สายเมนหม้อแปลง 500 kVA 400 V บนราง G7 | Ib 721.69 A, In 800 A, 400 mm² |

รันเทสต์บนเครื่องตัวเอง:

```bash
node --test tests/*.test.mjs
```

ไม่ต้องติดตั้งแพ็กเกจเพิ่ม ใช้ Node.js 20 ขึ้นไป เวิร์กโฟลว์ `.github/workflows/tests.yml` รันชุดเดียวกันบน GitHub Actions

## เปิดบน GitHub Pages

ไซต์นี้เป็นไฟล์ HTML/CSS/JS ล้วน ไม่มีขั้นตอนบิลด์และไม่มีเซิร์ฟเวอร์

รีโพนีตั้ง GitHub Pages ไว้แล้วแบบ **Deploy from a branch**: สาขา `main` โฟลเดอร์ `/` (root) หลังเมิร์จเข้า `main` เว็บจะอยู่ที่

**https://wachirasak-coder.github.io/electrical-calculator/**

ไม่ต้องเปลี่ยนการตั้งค่า Pages เพิ่ม ถ้าหน้าเก่ายังขึ้นอยู่ ให้รอสักครู่แล้วรีเฟรชแบบไม่ใช้แคช

ถ้า Pages ถูกปิดไว้ ให้เปิดใหม่ดังนี้

1. เปิด Settings ของรีโพ แล้วเลือก Pages
2. ที่ Build and deployment เลือก **Deploy from a branch**
3. Branch เป็น `main` และโฟลเดอร์เป็น `/ (root)` แล้วกด Save

ไม่ต้องสลับไปใช้ GitHub Actions เป็นตัว deploy เพราะโหมด branch/root เผยแพร่ไฟล์ในรีโพตรง ๆ อยู่แล้ว เวิร์กโฟลว์ในรีโพมีหน้าที่รันเทสต์เท่านั้น

เปิดเครื่องคิดเลขพื้นฐานเดิมได้ที่ https://wachirasak-coder.github.io/electrical-calculator/eleccalc/
